<!-- TSI Contract Studio · technical annex · installation & pre-commissioning requirements · fragment only -->
<div class="doc-content" data-doc-id="installation-precommissioning-requirements">
  <p>This annex sets the site, scope, and readiness requirements for installation and pre-commissioning of the
    <span data-term="Equipment">Equipment</span>. It defines the division of work between <span data-term="Seller">Seller</span>
    and <span data-term="Buyer">Buyer</span> and the conditions that must be in place before
    <span data-term="Commissioning">Commissioning</span> begins. The responsibility matrix in the accompanying annex governs
    line-by-line allocation; this annex sets the substance.</p>

  <h3>1. Division of scope</h3>
  <table class="particulars">
    <tr><th>Seller scope</th><td>supply of the Equipment, supervision of mechanical and electrical installation, controls configuration, functional checks, pre-commissioning, Commissioning, and performance testing</td></tr>
    <tr><th>Buyer scope</th><td>foundations and civil works, building services, utility connections to the agreed terminal points, rigging and setting labor, bulk materials, permits, and operating personnel</td></tr>
    <tr><th>Terminal points</th><td>as shown on the interface drawing; Seller responsible from the terminal point inward</td></tr>
  </table>
  <p><span class="draft-note">[DRAFT NOTE: Confirm whether Seller supervises only or installs; several rows below assume supervised install with Buyer labor.]</span></p>

  <h3>2. Foundations and civil readiness</h3>
  <ul>
    <li>Foundations poured, cured to design strength, and surveyed within the tolerances on the foundation drawing before the Equipment is set.</li>
    <li>Anchor bolts, pockets, and embedments placed to the setting plan; as-built survey issued to Seller.</li>
    <li>Floor loading, drainage, and access routes for rigging confirmed clear.</li>
  </ul>

  <h3>3. Utilities readiness</h3>
  <table class="particulars">
    <tr><th>Electrical</th><td>supply energized to the terminal points at the rated voltage and capacity; grounding grid complete</td></tr>
    <tr><th>Steam / condensate</th><td>available at the design pressure and temperature, clean and blown through</td></tr>
    <tr><th>Compressed air</th><td>instrument air at design pressure, dry, oil-free, to the terminal point</td></tr>
    <tr><th>Water</th><td>process and cooling water at design flow, pressure, and quality</td></tr>
    <tr><th>Network</th><td>control-network drop and plant time source available at the Equipment</td></tr>
  </table>
  <p><span class="int-note">[INT: List actual terminal-point pressures/flows from the utility datasheet; energy guarantees in the test protocol depend on these being met.]</span></p>

  <h3>4. Environmental conditions</h3>
  <p>The installation area shall be weather-tight, lit, and ventilated, with ambient held within the design range and free of
    construction dust before electrical and controls equipment is uncrated. Housekeeping and lay-down areas are provided by
    <span data-term="Buyer">Buyer</span>.</p>

  <h3>5. Safety and lockout/tagout</h3>
  <p>All work follows the <span data-term="Site">Site</span> safety plan. Energy isolation uses the Site lockout/tagout (LOTO)
    procedure; no <span data-term="Equipment">Equipment</span> is energized or pressurized for pre-commissioning until isolation
    boundaries are established and permits issued. Safety data sheets (SDS) for all commissioning fluids and lubricants are
    provided and reviewed before use.
    <span class="atty-note note-block">[ATTY: Confirm whose LOTO program controls during shared occupancy (Buyer's Site program typically governs); align with the site-access and indemnity articles.]</span></p>

  <h3>6. Pre-commissioning checklist</h3>
  <p>Pre-commissioning confirms the <span data-term="Equipment">Equipment</span> is mechanically and electrically complete and
    safe to energize. The following are signed off before <span data-term="Commissioning">Commissioning</span>:</p>
  <div class="tbl-wrap">
    <table class="data-table">
      <thead>
        <tr><th>Check</th><th>Method</th><th class="num">Status</th></tr>
      </thead>
      <tbody>
        <tr><td>Alignment and level within tolerance</td><td>survey / dial indicator</td><td class="num"><span class="fill">&nbsp;</span></td></tr>
        <tr><td>Fasteners torqued, torque log complete</td><td>calibrated wrench log</td><td class="num"><span class="fill">&nbsp;</span></td></tr>
        <tr><td>Lubrication charged to schedule</td><td>lubrication chart sign-off</td><td class="num"><span class="fill">&nbsp;</span></td></tr>
        <tr><td>Guards fitted, interlocks proven</td><td>function test</td><td class="num"><span class="fill">&nbsp;</span></td></tr>
        <tr><td>Piping flushed, leak-tested</td><td>pressure test record</td><td class="num"><span class="fill">&nbsp;</span></td></tr>
        <tr><td>Grounding and bonding verified</td><td>continuity test</td><td class="num"><span class="fill">&nbsp;</span></td></tr>
        <tr><td>Motor rotation confirmed (uncoupled)</td><td>bump test</td><td class="num"><span class="fill">&nbsp;</span></td></tr>
        <tr><td>I/O loop checks complete (SAT)</td><td>loop check sheets</td><td class="num"><span class="fill">&nbsp;</span></td></tr>
        <tr><td>Safety system proven</td><td>trip test</td><td class="num"><span class="fill">&nbsp;</span></td></tr>
      </tbody>
    </table>
  </div>

  <h3>7. Sign-off</h3>
  <p>Completion of pre-commissioning is recorded on a joint sign-off. Outstanding items are logged on a punch list with owners
    and dates; only items that do not affect safe energization may remain open into <span data-term="Commissioning">Commissioning</span>.</p>
  <table class="particulars">
    <tr><th>Seller representative</th><td><span class="fill-block"></span></td></tr>
    <tr><th>Buyer representative</th><td><span class="fill-block"></span></td></tr>
    <tr><th>Date</th><td><span class="fill">&nbsp;</span></td></tr>
  </table>
</div>
